# Substation Delta Report — kalimantan

- Generated: 2026-09-06T10:20:29.257398+00:00
- Baseline substations: 100
- RUPTL planning rows:   145

## Classification summary

- **NEW_BUILD**: 105
- **EXISTING_EXT**: 26
- **EXISTING_UPRATE**: 10
- **RECLASSIFY_NEW**: 4
- **ORPHAN**: 0
- **TOTAL**: 145

---

## Details

### NEW_BUILD (105)

- **GITET KFI** (500 kV, 1000.0 MVA, COD 2031) — Kalimantan Timur, Planned
- **GITET IKN 1** (500 kV, 1000.0 MVA, COD 2031) — Kalimantan Timur, Planned
- **GITET KFI** (500 kV, 1000.0 MVA, COD 2031) — Kalimantan Timur, Planned
- **Mempawah/Senggiring (Arah PLTG/GU Kalbar-2) Jumlah** (150 kV, 722.0 MVA, COD 2030) — Kalimantan Barat, Planned
- **Pangkalan Bun (Arah PLTG/GU Kalteng) Jumlah** (150 kV, 602.0 MVA, COD 2027) — Kalimantan Tengah, Planned
- **GITET Tj. Selor** (500 kV, 500.0 MVA, COD 2031) — Kalimantan Utara, Planned
- **GI 1 K-IKN** (150/20 kV, 120.0 MVA, COD 2027) — Kalimantan Timur, Committed
- **GI BWP 9** (150/20 kV, 120.0 MVA, COD 2028) — Kalimantan Timur, Planned
- **GI 2 K-IKN** (150/20 kV, 120.0 MVA, COD 2028) — Kalimantan Timur, Planned
- **GIS 3 KIPP** (150/20 kV, 120.0 MVA, COD 2030) — Kalimantan Timur, Planned
- **Tarakan** (150/20 kV, 120.0 MVA, COD 2026) — Kalimantan Utara, Committed
- **Ambawang** (150/20 kV, 60.0 MVA, COD 2025) — Kalimantan Barat, Planned
- **Cendana/(Eks.Jeruju)** (150/20 kV, 60.0 MVA, COD 2025) — Kalimantan Barat, Committed
- **Rasau** (150/20 kV, 60.0 MVA, COD 2028) — Kalimantan Barat, Planned
- **Kijing** (150/20 kV, 60.0 MVA, COD 2028) — Kalimantan Barat, Planned
- **Sebabi** (150/20 kV, 60.0 MVA, COD 2027) — Kalimantan Tengah, Planned
- **Selat** (150/20 kV, 60.0 MVA, COD 2032) — Kalimantan Tengah, Planned
- **Bontang Lestari (Ex. Bontang Koala)** (150/20 kV, 60.0 MVA, COD 2025) — Kalimantan Timur, Planned
- **Sanga-Sanga (Muara Jawa)** (150/20 kV, 60.0 MVA, COD 2027) — Kalimantan Timur, Planned
- **Tenggarong/Bukit Biru** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Timur, Planned
- **Sambera** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Timur, Planned
- **Balikpapan (Eks. GIS)** (150/20 kV, 60.0 MVA, COD 2030) — Kalimantan Timur, Planned
- **Samarinda (Eks.GIS )** (150/20 kV, 60.0 MVA, COD 2030) — Kalimantan Timur, Planned
- **Samboja** (150/20 kV, 60.0 MVA, COD 2031) — Kalimantan Timur, Planned
- **GIS 3 KIPP** (150/20 kV, 60.0 MVA, COD 2033) — Kalimantan Timur, Planned
- **Nunukan** (150/20 kV, 60.0 MVA, COD 2028) — Kalimantan Utara, Planned
- **Tarakan** (150/20 kV, 60.0 MVA, COD 2033) — Kalimantan Utara, Planned
- **Air Upas** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Barat, Committed
- **Nanga Pinoh** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Barat, Committed
- **Sekayam (Eks.Entikong)** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Barat, Committed
- **Putussibau** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Barat, Committed
- **Simpang Tanjung** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Barat, Committed
- **Simpang Silat** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Barat, Committed
- **Badau** (150/20 kV, 30.0 MVA, COD 2027) — Kalimantan Barat, Committed
- **Tepuai** (150/20 kV, 30.0 MVA, COD 2028) — Kalimantan Barat, Planned
- **Sei Bali** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Selatan, Construction
- **Sei Durian** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Selatan, Construction
- **Sei Durian** (150/20 kV, 30.0 MVA, COD 2027) — Kalimantan Selatan, Planned
- **Tamiang Layang** (150/20 kV, 30.0 MVA, COD 2030) — Kalimantan Tengah, Planned
- **Timpah** (150/20 kV, 30.0 MVA, COD 2030) — Kalimantan Tengah, Planned
- **Mintin (PLTU Pulang Pisau)** (150/20 kV, 30.0 MVA, COD 2034) — Kalimantan Tengah, Planned
- **Tempadung** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Timur, Construction
- **Talisayan** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Timur, Construction
- **Samboja** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Timur, Committed
- **Sepaso** (150/20 kV, 30.0 MVA, COD 2028) — Kalimantan Timur, Planned
- **Samboja** (150/20 kV, 30.0 MVA, COD 2028) — Kalimantan Timur, Planned
- **Kotabangun** (150/20 kV, 30.0 MVA, COD 2029) — Kalimantan Timur, Planned
- **Mahakam Ulu/ Ujoh Bilang** (150/20 kV, 30.0 MVA, COD 2031) — Kalimantan Timur, Planned
- **Kembang Janggut** (150/20 kV, 30.0 MVA, COD 2032) — Kalimantan Timur, Planned
- **Muara Bengkal** (150/20 kV, 30.0 MVA, COD 2032) — Kalimantan Timur, Planned
- _(+55 more, see CSV)_

### EXISTING_EXT (26)

- **Ketapang** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Barat, Planned ↔ baseline: GI-KLM-0016 'GI KETAPANG'
- **Tayan** (150/20 kV, 60.0 MVA, COD 2032) — Kalimantan Barat, Planned ↔ baseline: GI-KLM-0005 'GI TAYAN'
- **Sanggau** (150/20 kV, 60.0 MVA, COD 2034) — Kalimantan Barat, Planned ↔ baseline: GI-KLM-0006 'GI SANGGAU'
- **Rantau** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0040 'GI RANTAU'
- **Trisakti** (150/20 kV, 60.0 MVA, COD 2030) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0024 'GI TRISAKTI 70 kV'
- **Palangkaraya** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0053 'GI PALANGKARAYA'
- **Pangkalan Bun** (150/20 kV, 60.0 MVA, COD 2031) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0063 'GI PANGKALAN BUN'
- **New Palangkaraya** (150/20 kV, 60.0 MVA, COD 2031) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0053 'GI PALANGKARAYA'
- **Muara Teweh** (150/20 kV, 60.0 MVA, COD 2031) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0050 'GI MUARA TEWEH'
- **Bagendang** (150/20 kV, 60.0 MVA, COD 2033) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0064 'GI BAGENDANG'
- **New Samarinda** (150/20 kV, 60.0 MVA, COD 2028) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0086 'GI New Samarinda'
- **New Balikpapan** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0074 'GI New Balikpapan'
- **Sekadau** (150/20 kV, 30.0 MVA, COD 2030) — Kalimantan Barat, Planned ↔ baseline: GI-KLM-0020 'GI SEKADAU'
- **Satui** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Selatan, Committed ↔ baseline: GI-KLM-0046 'GI SATUI'
- **Tarjun** (150/20 kV, 30.0 MVA, COD 2028) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0048 'GI TARJUN'
- **Pulau Laut** (150/20 kV, 30.0 MVA, COD 2029) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0047 'GI PULAU LAUT'
- **Kandangan** (150/20 kV, 30.0 MVA, COD 2030) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0038 'GI KANDANGAN'
- **Puruk Cahu** (150/20 kV, 30.0 MVA, COD 2034) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0052 'GI PURUK CAHU'
- **Buntok** (150/20 kV, 30.0 MVA, COD 2034) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0049 'GI BUNTOK'
- **GI Senipah** (150/20 kV, 30.0 MVA, COD 2025) — Kalimantan Timur, Committed ↔ baseline: GI-KLM-0072 'GI Senipah'
- **Maloy** (150/20 kV, 30.0 MVA, COD 2026) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0096 'GI Maloy'
- **Kuaro** (150/20 kV, 30.0 MVA, COD 2031) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0090 'GI Kuaro'
- **GITET Embalut** (500 kV, 2.0 MVA, COD 2031) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0077 'GI Embalut'
- **GITET Balikpapan** (500 kV, 2.0 MVA, COD 2031) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0074 'GI New Balikpapan'
- **New Samarinda (Arah Samarinda Ex. GIS)** (150 kV, 2.0 MVA, COD 2030) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0086 'GI New Samarinda'
- **New Balikpapan (Arah Balikpapan Ex. GIS)** (150 kV, 2.0 MVA, COD 2030) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0074 'GI New Balikpapan'

### EXISTING_UPRATE (10)

- **Batulicin** (150/20 kV, 60.0 MVA, COD 2028) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0045 'GI BATULICIN'
- **Seberang Barito** (150/20 kV, 60.0 MVA, COD 2031) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0023 'GI SEBERANG BARITO'
- **Mantuil** (150/20 kV, 60.0 MVA, COD 2032) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0029 'GI MANTUIL'
- **Cempaka** (150/20 kV, 60.0 MVA, COD 2033) — Kalimantan Selatan, Planned ↔ baseline: GI-KLM-0032 'GI CEMPAKA 70'
- **Sangatta** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0085 'GI Sangatta'
- **Tengkawang** (150/20 kV, 60.0 MVA, COD 2029) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0079 'GI Tengkawang'
- **Tanjung Redeb** (150/20 kV, 60.0 MVA, COD 2030) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0094 'GI Tanjung Redeb'
- **Karang Joang** (150/20 kV, 60.0 MVA, COD 2030) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0070 'GI Karang Joang'
- **Senipah** (150/20 kV, 60.0 MVA, COD 2033) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0072 'GI Senipah'
- **Pulang Pisau** (150/20 kV, 30.0 MVA, COD 2034) — Kalimantan Tengah, Planned ↔ baseline: GI-KLM-0056 'GI PULANG PISAU'

### RECLASSIFY_NEW (4)

- **GITET Embalut** (500 kV, 1000.0 MVA, COD 2031) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0077 'GI Embalut'
- **GITET Balikpapan** (500 kV, 500.0 MVA, COD 2031) — Kalimantan Timur, Planned ↔ baseline: GI-KLM-0074 'GI New Balikpapan'
- **Batulicin Baru** (150/20 kV, 60.0 MVA, COD 2025) — Kalimantan Selatan, Construction ↔ baseline: GI-KLM-0045 'GI BATULICIN'
- **Kota Baru 2** (150/20 kV, 30.0 MVA, COD 2031) — Kalimantan Barat, Planned ↔ baseline: GI-KLM-0004 'GI KOTA BARU'

---

### Override audit — substation

- Loaded overrides: 0 valid, 0 invalid
- Applied: 0
- Unused (loaded but not applied): 0
- Stale (missing baseline_id): 0
- Stale (missing ruptl_id):    0
