# Substation Delta Report — ntb

- Generated: 2026-09-06T09:44:36.043703+00:00
- Baseline substations: 26
- RUPTL planning rows:   15

## Classification summary

- **NEW_BUILD**: 3
- **EXISTING_EXT**: 9
- **EXISTING_UPRATE**: 2
- **RECLASSIFY_NEW**: 1
- **ORPHAN**: 0
- **TOTAL**: 15

---

## Details

### NEW_BUILD (3)

- **Labuhan/ Sumbawa** (150/20 kV, 60.0 MVA, COD 2033) — Nusa Tenggara Barat, Planned
- **Maluk** (70/20 kV, 30.0 MVA, COD 2033) — Nusa Tenggara Barat, Planned
- **New Lotim** (150/20 kV, 30.0 MVA, COD 2033) — Nusa Tenggara Barat, Planned

### EXISTING_EXT (9)

- **Tanjung** (150/20 kV, 60.0 MVA, COD 2028) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0007 'Tanjung'
- **Empang** (150/20 kV, 30.0 MVA, COD 2027) — Nusa Tenggara Barat, Committed ↔ baseline: GI-NTB-0015 'Empang'
- **Alas** (70/20 kV, 30.0 MVA, COD 2028) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0021 'Alas'
- **Taliwang** (70/20 kV, 30.0 MVA, COD 2028) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0022 'Taliwang'
- **Pringgabaya** (150/20 kV, 30.0 MVA, COD 2029) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0008 'Pringgabaya'
- **Sape** (70/20 kV, 30.0 MVA, COD 2029) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0024 'Sape'
- **Jeranjang** (150 kV, 2.0 MVA, COD 2025) — Nusa Tenggara Barat, Construction ↔ baseline: GI-NTB-0002 'Jeranjang'
- **Mantang** (150 kV, 2.0 MVA, COD 2025) — Nusa Tenggara Barat, Committed ↔ baseline: GI-NTB-0004 'Mantang'
- **Mataram** (150 kV, 2.0 MVA, COD 2025) — Nusa Tenggara Barat, Committed ↔ baseline: GI-NTB-0011 'Mataram'

### EXISTING_UPRATE (2)

- **Jeranjang** (150/20 kV, 60.0 MVA, COD 2027) — Nusa Tenggara Barat, Committed ↔ baseline: GI-NTB-0002 'Jeranjang'
- **Jeranjang** (150/20 kV, 60.0 MVA, COD 2033) — Nusa Tenggara Barat, Planned ↔ baseline: GI-NTB-0002 'Jeranjang'

### RECLASSIFY_NEW (1)

- **Switching Mataram** (150/20 kV, 60.0 MVA, COD 2027) — Nusa Tenggara Barat, Committed ↔ baseline: GI-NTB-0011 'Mataram'

---

### Override audit — substation

- Loaded overrides: 0 valid, 0 invalid
- Applied: 0
- Unused (loaded but not applied): 0
- Stale (missing baseline_id): 0
- Stale (missing ruptl_id):    0
