# Substation Delta Report — ntt

- Generated: 2026-09-06T09:45:05.660828+00:00
- Baseline substations: 19
- RUPTL planning rows:   28

## Classification summary

- **NEW_BUILD**: 12
- **EXISTING_EXT**: 12
- **EXISTING_UPRATE**: 1
- **RECLASSIFY_NEW**: 3
- **ORPHAN**: 0
- **TOTAL**: 28

---

## Details

### NEW_BUILD (12)

- **Kupang / Maulafa Baru** (150/20 kV, 60.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed
- **Waingapu** (70/20 kV, 30.0 MVA, COD 2026) — Nusa Tenggara Timur, Committed
- **PLTMG Waingapu** (70/20 kV, 30.0 MVA, COD 2026) — Nusa Tenggara Timur, Committed
- **Malaka** (150/20 kV, 30.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed
- **Amfoang** (150/20 kV, 30.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed
- **Larantuka** (150/20 kV, 30.0 MVA, COD 2028) — Nusa Tenggara Timur, Planned
- **Waitabula/ Tambolaka** (70/20 kV, 30.0 MVA, COD 2028) — Nusa Tenggara Timur, Planned
- **Waikabubak** (70/20 kV, 30.0 MVA, COD 2028) — Nusa Tenggara Timur, Planned
- **Waingapu** (70/20 kV, 30.0 MVA, COD 2034) — Nusa Tenggara Timur, Planned
- **Waingapu** (70 kV, 2.0 MVA, COD 2026) — Nusa Tenggara Timur, Committed
- **Malaka** (150 kV, 2.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed
- **PLTMG Waingapu** (70 kV, 2.0 MVA, COD 2028) — Nusa Tenggara Timur, Planned

### EXISTING_EXT (12)

- **Naibonat** (150/70 kV, 60.0 MVA, COD 2025) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0005 'Naibonat'
- **Bolok** (150/70 kV, 60.0 MVA, COD 2025) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0003 'Bolok'
- **Ropa** (70/20 kV, 30.0 MVA, COD 2025) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0012 'Ropa'
- **Maumere** (150/20 kV, 30.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0009 'PLTMG Maumere'
- **Atambua** (70/20 kV, 30.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0008 'Atambua'
- **Ruteng** (70/20 kV, 30.0 MVA, COD 2032) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0017 'Ruteng'
- **Bajawa** (70/20 kV, 30.0 MVA, COD 2032) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0015 'Bajawa'
- **Kefamenanu** (70/20 kV, 30.0 MVA, COD 2033) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0007 'Kefamenanu'
- **Nonohonis** (70/20 kV, 30.0 MVA, COD 2034) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0006 'Nonohonis'
- **Naibonat** (150 kV, 2.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0005 'Naibonat'
- **Naibonat** (150 kV, 2.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0005 'Naibonat'
- **PLTMG Maumere** (150 kV, 2.0 MVA, COD 2028) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0009 'PLTMG Maumere'

### EXISTING_UPRATE (1)

- **Labuan Bajo** (70/20 kV, 60.0 MVA, COD 2031) — Nusa Tenggara Timur, Planned ↔ baseline: GI-NTT-0018 'Labuan Bajo'

### RECLASSIFY_NEW (3)

- **Naibonat** (150/70 kV, 60.0 MVA, COD 2025) — Nusa Tenggara Timur, Construction ↔ baseline: GI-NTT-0005 'Naibonat'
- **Kefamenanu** (150/70 kV, 60.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0007 'Kefamenanu'
- **Atambua** (150/70 kV, 60.0 MVA, COD 2027) — Nusa Tenggara Timur, Committed ↔ baseline: GI-NTT-0008 'Atambua'

---

### Override audit — substation

- Loaded overrides: 0 valid, 0 invalid
- Applied: 0
- Unused (loaded but not applied): 0
- Stale (missing baseline_id): 0
- Stale (missing ruptl_id):    0
