# Substation Delta Report — sumatra

- Generated: 2026-09-06T11:10:43.281055+00:00
- Baseline substations: 214
- RUPTL planning rows:   411

## Classification summary

- **NEW_BUILD**: 338
- **EXISTING_EXT**: 50
- **EXISTING_UPRATE**: 14
- **RECLASSIFY_NEW**: 9
- **ORPHAN**: 0
- **TOTAL**: 411

---

## Details

### NEW_BUILD (338)

- **Peranap (Konverter)*** (500 * kV, 1500.0 MVA, COD 2031) — Riau, Planned
- **Peranap (Konverter)*** (500 * kV, 1500.0 MVA, COD 2032) — Riau, Planned
- **Peranap (Konverter)** (500 DC kV, 1500.0 MVA, COD 2032) — Kepulauan Riau, Planned
- **Rempang/Tanjung Gundap (Konverter)** (500 DC kV, 1500.0 MVA, COD 2032) — Kepulauan Riau, Planned
- **Rempang/Tanjung Gundap (Konverter)*** (500 kV, 1500.0 MVA, COD 2031) — Kepulauan Riau, Planned
- **Rempang/Tanjung Gundap (Konverter)**** (500 kV, 1500.0 MVA, COD 2032) — Kepulauan Riau, Planned
- **GITET KFI** (500 kV, 1000.0 MVA, COD 2031) — Lampung, Planned
- **GITET Embalut** (500 kV, 1000.0 MVA, COD 2031) — Lampung, Planned
- **GITET IKN 1** (500 kV, 1000.0 MVA, COD 2031) — Lampung, Planned
- **GITET KFI** (500 kV, 1000.0 MVA, COD 2031) — Lampung, Planned
- **Mempawah/Senggiring (Arah PLTG/GU Kalbar-2) Jumlah** (150 kV, 722.0 MVA, COD 2030) — Lampung, Planned
- **Pangkalan Bun (Arah PLTG/GU Kalteng) Jumlah** (150 kV, 602.0 MVA, COD 2027) — Lampung, Planned
- **Inalum/Kuala Tanjung*** (500/275 kV, 503.0 MVA, COD 2032) — Sumatera Utara, Planned
- **Rempang/Tanjung Gundap** (500/150 kV, 503.0 MVA, COD 2031) — Kepulauan Riau, Planned
- **GITET Sumatera 2** (500/275 kV, 501.0 MVA, COD 2033) — Aceh, Planned
- **Rantau Prapat** (500/275 kV, 501.0 MVA, COD 2028) — Sumatera Utara, Planned
- **Rantau Prapat** (500/275 kV, 501.0 MVA, COD 2030) — Sumatera Utara, Planned
- **Medan Barat** (275/150 kV, 501.0 MVA, COD 2026) — Sumatera Utara, Committed
- **Medan Barat** (275/150 kV, 501.0 MVA, COD 2028) — Sumatera Utara, Planned
- **Peranap** (500/150 kV, 501.0 MVA, COD 2028) — Riau, Planned
- **Palembang-1/Palembang Utara/Kenten** (275/150 kV, 501.0 MVA, COD 2025) — Sumatera Selatan, Construction
- **Palembang-1/Palembang Utara/Kenten** (275/150 kV, 501.0 MVA, COD 2027) — Sumatera Selatan, Planned
- **GITET Balikpapan** (500 kV, 500.0 MVA, COD 2031) — Lampung, Planned
- **GITET Tj. Selor** (500 kV, 500.0 MVA, COD 2031) — Lampung, Planned
- **GITET Bintan** (500/150 kV, 264.0 MVA, COD 2032) — Kepulauan Riau, Planned
- **Rantau Prapat** (275/150 kV, 251.0 MVA, COD 2028) — Sumatera Utara, Planned
- **Rantau Prapat** (275/150 kV, 251.0 MVA, COD 2030) — Sumatera Utara, Planned
- **Medan Timur** (275/150 kV, 251.0 MVA, COD 2032) — Sumatera Utara, Planned
- **Medan Timur** (275/150 kV, 251.0 MVA, COD 2033) — Sumatera Utara, Planned
- **Perawang (Ex New Garuda Sakti)** (275/150 kV, 251.0 MVA, COD 2025) — Riau, Planned
- **Perawang (Ex New Garuda Sakti)** (275/150 kV, 251.0 MVA, COD 2027) — Riau, Planned
- **GITET Bintan **** (500/150 kV, 251.0 MVA, COD 2032) — Kepulauan Riau, Planned
- **Sungai Rumbai** (275/150 kV, 251.0 MVA, COD 2027) — Sumatera Barat, Planned
- **Lampung-1** (275/150 kV, 251.0 MVA, COD 2025) — Lampung, Construction
- **Lampung-1** (275/150 kV, 251.0 MVA, COD 2025) — Lampung, Planned
- **PHR-1/Balam** (150/115 kV, 126.0 MVA, COD 2027) — Riau, Planned
- **PHR-2/Petapahan** (150/115 kV, 126.0 MVA, COD 2027) — Riau, Planned
- **GI 1 K-IKN** (150/20 kV, 120.0 MVA, COD 2027) — Lampung, Committed
- **GI BWP 9** (150/20 kV, 120.0 MVA, COD 2028) — Lampung, Planned
- **GI 2 K-IKN** (150/20 kV, 120.0 MVA, COD 2028) — Lampung, Planned
- **GIS 3 KIPP** (150/20 kV, 120.0 MVA, COD 2030) — Lampung, Planned
- **Tarakan** (150/20 kV, 120.0 MVA, COD 2026) — Lampung, Committed
- **GIS Kesawan** (150/20 kV, 62.0 MVA, COD 2027) — Sumatera Utara, Planned
- **Medan Timur** (150/20 kV, 62.0 MVA, COD 2027) — Sumatera Utara, Planned
- **Lubuk Gaung** (150/20 kV, 62.0 MVA, COD 2025) — Riau, Construction
- **GIS Kota Jambi** (150/20 kV, 62.0 MVA, COD 2027) — Jambi, Planned
- **Lampisang/PLTB Aceh** (150/20 kV, 61.0 MVA, COD 2026) — Aceh, Planned
- **Lampisang/PLTB Aceh** (150/20 kV, 61.0 MVA, COD 2031) — Aceh, Planned
- **Panton Labu** (150/20 kV, 61.0 MVA, COD 2033) — Aceh, Planned
- **Payapasir** (150/20 kV, 61.0 MVA, COD 2025) — Sumatera Utara, Planned
- _(+288 more, see CSV)_

### EXISTING_EXT (50)

- **Perawang** (500/275 kV, 501.0 MVA, COD 2025) — Riau, Planned ↔ baseline: GI-SMT-0089 'Perawang'
- **New Aurduri** (500/275 kV, 501.0 MVA, COD 2027) — Jambi, Planned ↔ baseline: GI-SMT-0138 'New Aurduri'
- **Nagan Raya** (275/150 kV, 251.0 MVA, COD 2025) — Aceh, Planned ↔ baseline: GI-SMT-0010 'PLTU Nagan Raya'
- **Sigli** (275/150 kV, 251.0 MVA, COD 2025) — Aceh, Planned ↔ baseline: GI-SMT-0006 'Sigli'
- **Ulee Kareng** (275/150 kV, 251.0 MVA, COD 2027) — Aceh, Planned ↔ baseline: GI-SMT-0018 'Ulee Kareng'
- **Arun** (275/150 kV, 251.0 MVA, COD 2027) — Aceh, Planned ↔ baseline: GI-SMT-0011 'Arun'
- **Krueng Raya** (150/20 kV, 61.0 MVA, COD 2025) — Aceh, Planned ↔ baseline: GI-SMT-0019 'Krueng Raya'
- **Takengon** (150/20 kV, 61.0 MVA, COD 2025) — Aceh, Planned ↔ baseline: GI-SMT-0016 'Takengon'
- **Ulee Kareng** (150/20 kV, 61.0 MVA, COD 2028) — Aceh, Planned ↔ baseline: GI-SMT-0018 'Ulee Kareng'
- **Kutacane** (150/20 kV, 61.0 MVA, COD 2030) — Aceh, Planned ↔ baseline: GI-SMT-0014 'Kutacane'
- **Glugur** (150/20 kV, 61.0 MVA, COD 2025) — Sumatera Utara, Construction ↔ baseline: GI-SMT-0021 'Glugur'
- **Dolok Sanggul** (150/20 kV, 61.0 MVA, COD 2025) — Sumatera Utara, Planned ↔ baseline: GI-SMT-0056 'Dolok Sanggul'
- **KIM** (150/20 kV, 61.0 MVA, COD 2025) — Sumatera Utara, Planned ↔ baseline: GI-SMT-0027 'KIM'
- **Gunung Para** (150/20 kV, 61.0 MVA, COD 2026) — Sumatera Utara, Planned ↔ baseline: GI-SMT-0042 'Gunung Para'
- **Bagan Siapi-Api** (150/20 kV, 61.0 MVA, COD 2025) — Riau, Planned ↔ baseline: GI-SMT-0092 'Bagan Siapi-Api'
- **Pasir Putih** (150/20 kV, 61.0 MVA, COD 2025) — Riau, Planned ↔ baseline: GI-SMT-0086 'Pasir Putih'
- **KID** (150/20 kV, 61.0 MVA, COD 2027) — Riau, Planned ↔ baseline: GI-SMT-0084 'KID'
- **Garuda Sakti** (150/20 kV, 61.0 MVA, COD 2029) — Riau, Planned ↔ baseline: GI-SMT-0077 'Garuda Sakti'
- **New Garuda Sakti** (150/20 kV, 61.0 MVA, COD 2030) — Riau, Planned ↔ baseline: GI-SMT-0077 'Garuda Sakti'
- **Tenayan** (150/20 kV, 61.0 MVA, COD 2030) — Riau, Planned ↔ baseline: GI-SMT-0091 'Tenayan'
- **Dumai** (150/20 kV, 61.0 MVA, COD 2033) — Riau, Planned ↔ baseline: GI-SMT-0081 'Dumai'
- **Pasir Putih** (150/20 kV, 61.0 MVA, COD 2033) — Riau, Planned ↔ baseline: GI-SMT-0086 'Pasir Putih'
- **Tembilahan** (150/20 kV, 61.0 MVA, COD 2033) — Riau, Planned ↔ baseline: GI-SMT-0094 'Tembilahan'
- **Garuda Sakti** (150/20 kV, 61.0 MVA, COD 2034) — Riau, Planned ↔ baseline: GI-SMT-0077 'Garuda Sakti'
- **Rengat** (150/20 kV, 61.0 MVA, COD 2034) — Riau, Planned ↔ baseline: GI-SMT-0090 'Rengat'
- **Teluk Lembu** (150/20 kV, 61.0 MVA, COD 2034) — Riau, Planned ↔ baseline: GI-SMT-0078 'Teluk Lembu'
- **Air Raja** (150/20 kV, 61.0 MVA, COD 2030) — Kepulauan Riau, Planned ↔ baseline: GI-SMT-0099 'Air Raja'
- **Kelapa** (150/20 kV, 61.0 MVA, COD 2025) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0104 'Kelapa'
- **Toboali** (150/20 kV, 61.0 MVA, COD 2027) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0107 'Toboali'
- **Toboali** (150/20 kV, 61.0 MVA, COD 2031) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0107 'Toboali'
- **Dukong** (70/20 kV, 61.0 MVA, COD 2034) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0108 'Dukong'
- **Payakumbuh** (150/20 kV, 61.0 MVA, COD 2034) — Sumatera Barat, Planned ↔ baseline: GI-SMT-0122 'Payakumbuh'
- **New Aurduri** (150/20 kV, 61.0 MVA, COD 2027) — Jambi, Planned ↔ baseline: GI-SMT-0138 'New Aurduri'
- **Sekayu** (150/20 kV, 61.0 MVA, COD 2025) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0163 'Sekayu'
- **Sungai Lilin** (150/20 kV, 61.0 MVA, COD 2027) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0161 'Sungai Lilin'
- **Kenten** (150/20 kV, 61.0 MVA, COD 2027) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0164 'Kenten'
- **Martapura** (150/20 kV, 61.0 MVA, COD 2028) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0173 'Martapura'
- **Ketapang** (150/20 kV, 60.0 MVA, COD 2029) — Lampung, Planned ↔ baseline: GI-SMT-0207 'Ketapang'
- **Blang Pidie** (150/20 kV, 31.0 MVA, COD 2025) — Aceh, Planned ↔ baseline: GI-SMT-0013 'Blang Pidie'
- **Koba** (150/20 kV, 31.0 MVA, COD 2026) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0106 'Koba'
- **Dukong** (70/20 kV, 31.0 MVA, COD 2025) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0108 'Dukong'
- **Manggar** (70/20 kV, 31.0 MVA, COD 2025) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0110 'Manggar'
- **Sarolangun** (150/20 kV, 31.0 MVA, COD 2028) — Jambi, Planned ↔ baseline: GI-SMT-0137 'Sarolangun'
- **Tanjung Api-Api** (150/20 kV, 31.0 MVA, COD 2030) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0160 'Tanjung Api-api'
- **Galang** (275 kV, 2.0 MVA, COD 2028) — Sumatera Utara, Planned ↔ baseline: GI-SMT-0058 'Galang'
- **Siak Sri Indra Pura (Arah Pakning)** (150 kV, 2.0 MVA, COD 2026) — Riau, Planned ↔ baseline: GI-SMT-0095 'Siak Sri Indra Pura'
- **New Aurduri (Arah PLTU Jambi-1)** (500 kV, 2.0 MVA, COD 2030) — Jambi, Committed ↔ baseline: GI-SMT-0138 'New Aurduri'
- **New Aurduri (Arah PLTU Jambi-2)** (500 kV, 2.0 MVA, COD 2032) — Jambi, Planned ↔ baseline: GI-SMT-0138 'New Aurduri'
- **Gumawang (Arah Lampung-1)** (275 kV, 2.0 MVA, COD 2025) — Sumatera Selatan, Construction ↔ baseline: GI-SMT-0169 'Gumawang'
- **Mariana (Arah LP Sumatera)** (150 kV, 2.0 MVA, COD 2028) — Sumatera Selatan, Planned ↔ baseline: GI-SMT-0147 'Mariana'

### EXISTING_UPRATE (14)

- **Sigli** (150/20 kV, 61.0 MVA, COD 2025) — Aceh, Construction ↔ baseline: GI-SMT-0006 'Sigli'
- **Dumai** (150/20 kV, 61.0 MVA, COD 2028) — Riau, Planned ↔ baseline: GI-SMT-0081 'Dumai'
- **Teluk Kuantan** (150/20 kV, 61.0 MVA, COD 2033) — Riau, Planned ↔ baseline: GI-SMT-0085 'Teluk Kuantan'
- **Sungailiat** (150/20 kV, 61.0 MVA, COD 2025) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0102 'Sungailiat'
- **Koba** (150/20 kV, 61.0 MVA, COD 2032) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0106 'Koba'
- **Dukong** (70/20 kV, 61.0 MVA, COD 2028) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0108 'Dukong'
- **Payakumbuh** (150/20 kV, 61.0 MVA, COD 2027) — Sumatera Barat, Planned ↔ baseline: GI-SMT-0122 'Payakumbuh'
- **Solok** (150/20 kV, 61.0 MVA, COD 2030) — Sumatera Barat, Planned ↔ baseline: GI-SMT-0119 'Solok'
- **PIP** (150/20 kV, 61.0 MVA, COD 2031) — Sumatera Barat, Planned ↔ baseline: GI-SMT-0111 'PIP'
- **Maninjau** (150/20 kV, 61.0 MVA, COD 2034) — Sumatera Barat, Planned ↔ baseline: GI-SMT-0115 'Maninjau'
- **Bangko** (150/20 kV, 61.0 MVA, COD 2029) — Jambi, Planned ↔ baseline: GI-SMT-0140 'Bangko'
- **Sribawono** (150/20 kV, 61.0 MVA, COD 2026) — Lampung, Planned ↔ baseline: GI-SMT-0195 'Sribawono'
- **Natar** (150/20 kV, 61.0 MVA, COD 2027) — Lampung, Planned ↔ baseline: GI-SMT-0194 'Natar'
- **Manggar** (70/20 kV, 31.0 MVA, COD 2031) — Kepulauan Bangka Belitung, Planned ↔ baseline: GI-SMT-0110 'Manggar'

### RECLASSIFY_NEW (9)

- **Sribawono** (500 kV, 3000.0 MVA, COD 2031) — Lampung, Planned ↔ baseline: GI-SMT-0195 'Sribawono'
- **Galang** (500/275 kV, 502.0 MVA, COD 2028) — Sumatera Utara, Planned ↔ baseline: GI-SMT-0058 'Galang'
- **Sribawono** (500/150 kV, 252.0 MVA, COD 2031) — Lampung, Planned ↔ baseline: GI-SMT-0195 'Sribawono'
- **LP Ngenang** (500 kV, 9.0 MVA, COD 2032) — Kepulauan Riau, Planned ↔ baseline: GI-SMT-0096 'Ngenang'
- **Ngenang** (500 kV, 9.0 MVA, COD 2032) — Kepulauan Riau, Planned ↔ baseline: GI-SMT-0096 'Ngenang'
- **LP Ngenang **** (500 kV, 4.0 MVA, COD 2032) — Kepulauan Riau, Planned ↔ baseline: GI-SMT-0096 'Ngenang'
- **Ngenang **** (500 kV, 4.0 MVA, COD 2032) — Kepulauan Riau, Planned ↔ baseline: GI-SMT-0096 'Ngenang'
- **LP Ketapang** (500 kV, 4.0 MVA, COD 2031) — Lampung, Planned ↔ baseline: GI-SMT-0207 'Ketapang'
- **PLTP Sungai Penuh** (150 kV, 2.0 MVA, COD 2033) — Jambi, Planned ↔ baseline: GI-SMT-0142 'Sungai Penuh'

---

### Override audit — substation

- Loaded overrides: 0 valid, 0 invalid
- Applied: 0
- Unused (loaded but not applied): 0
- Stale (missing baseline_id): 0
- Stale (missing ruptl_id):    0
